<h2 id="update-hpe-pdu-firmware">Update HPE PDU firmware</h2>
<p>Verify that the firmware version for the HPE PDU is <code>2.0.0.L</code>. If it is not, then a firmware update is required.</p>
<h3 id="check-firmware-version">Check firmware version</h3>
<ol>
<li>
<p>Connect to the HPE PDU Web Interface and log in as <code>admin</code>.</p>
<p>See <a href="#connect-to-hpe-pdu-web-interface">Connect to HPE PDU web interface</a>.</p>
</li>
<li>
<p>Select the <code>Home</code> icon (house in the top right corner) and navigate to <code>Identification</code>.</p>
<p>The version will be displayed. If the version is not <code>2.0.0.L</code>, then <a href="#update-firmware">Update firmware</a>.</p>
</li>
</ol>
<h3 id="update-firmware">Update firmware</h3>
<ol>
<li>
<p>Download version <code>2.0.0.L</code> firmware from <a href="https://support.hpe.com">HPE Support</a>.</p>
<p>This will download an <code>.exe</code> file, which is a self-extracting zip archive.</p>
</li>
<li>
<p>Extract the firmware files.</p>
<p>If using a Windows system, run the <code>.exe</code> file to extract the files. Otherwise use an unzip program on the file.</p>
<p>One of the files extracted will be named <code>HPE.FW</code>. That is the firmware file needed for uploading.</p>
</li>
<li>
<p>Connect to the HPE PDU Web Interface and log in as <code>admin</code>.</p>
<p>See <a href="#connect-to-hpe-pdu-web-interface">Connect to HPE PDU web interface</a>.</p>
</li>
<li>
<p>Use the <code>Settings</code> icon (gear in computer monitor in top right corner) to navigate to <code>System Management</code>.</p>
</li>
<li>
<p>Click the <code>Update Firmware</code> button.</p>
</li>
<li>
<p>Click <code>Choose File</code> and select the <code>HPE.FW</code> file that was downloaded.</p>
</li>
<li>
<p>Click <code>Upload</code> button.</p>
<p>The firmware will be updated and the PDU management processor will restart.</p>
</li>
</ol>
<h2 id="change-hpe-pdu-user-passwords">Change HPE PDU user passwords</h2>
<p>Change the password of any existing user account using the HPE PDU web interface.</p>
<ol>
<li>
<p>Connect to the HPE PDU Web Interface and log in as <code>admin</code>.</p>
<p>See <a href="#connect-to-hpe-pdu-web-interface">Connect to HPE PDU web interface</a>.</p>
</li>
<li>
<p>Use the <code>admin</code> menu (top right corner) to navigate to <code>User Accounts</code>.</p>
</li>
<li>
<p>Click on the <code>Edit</code> icon (pencil) next to the user.</p>
</li>
<li>
<p>Enter the new password and make any other desired changes for that user account.</p>
</li>
<li>
<p>Click the <code>Save</code> button.</p>
</li>
</ol>
<h2 id="discover-hpe-pdu-after-upgrading-csm">Discover HPE PDU after upgrading CSM</h2>
<p>Use the following procedure to ensure that the <code>hms-discovery</code> job and Redfish Translation Service (RTS) correctly discover HPE PDUs when upgrading to CSM 1.2 from an earlier release.</p>
<blockquote>
<p><strong>IMPORTANT:</strong> This procedure is only needed when <strong>upgrading</strong> CSM, not performing a fresh install. Run this procedure after CSM has been fully upgraded, including the discovery job.</p>
</blockquote>
<ol>
<li>
<p>In CSM 1.0 and earlier releases, the <code>hms-discovery</code> job and RTS treated all PDUs as if were made by ServerTech.</p>
<p>After the upgrade to CSM 1.2, RTS will still think that the HPE PDUs in the system are ServerTech PDUs.
Remove these erroneous HPE PDU entries for RTS from Vault.</p>
<ol>
<li>
<p>Get Vault password and create Vault alias.</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# VAULT_PASSWD<span style="color:#f92672">=</span><span style="color:#66d9ef">$(</span>kubectl -n vault get secrets cray-vault-unseal-keys -o json | jq -r <span style="color:#e6db74">&#39;.data[&#34;vault-root&#34;]&#39;</span> |  base64 -d<span style="color:#66d9ef">)</span>
</span></span><span style="display:flex;"><span>ncn-mw# alias vault<span style="color:#f92672">=</span><span style="color:#e6db74">&#39;kubectl -n vault exec -i cray-vault-0 -c vault -- env VAULT_TOKEN=$VAULT_PASSWD VAULT_ADDR=http://127.0.0.1:8200 VAULT_FORMAT=json vault&#39;</span>
</span></span></code></pre></div></li>
<li>
<p>Identify HPE PDUs known by RTS.</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# vault kv list secret/pdu-creds
</span></span></code></pre></div><p>Example output:</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-json" data-lang="json"><span style="display:flex;"><span>[
</span></span><span style="display:flex;"><span>  <span style="color:#e6db74">&#34;global/&#34;</span>,
</span></span><span style="display:flex;"><span>  <span style="color:#e6db74">&#34;x3000m0&#34;</span>,
</span></span><span style="display:flex;"><span>  <span style="color:#e6db74">&#34;x3000m1&#34;</span>
</span></span><span style="display:flex;"><span>]
</span></span></code></pre></div></li>
<li>
<p>Remove each identified HPE PDU from Vault.</p>
<p>Repeat the following command for each HPE PDU identified in the output of the previous sub-step.</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# PDU<span style="color:#f92672">=</span>x3000m0
</span></span><span style="display:flex;"><span>ncn-mw# vault kv delete secret/pdu-creds/$PDU
</span></span></code></pre></div></li>
<li>
<p>Restart the Redfish Translation Service (RTS).</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# kubectl -n services rollout restart deployment cray-hms-rts
</span></span><span style="display:flex;"><span>ncn-mw# kubectl -n services rollout status deployment cray-hms-rts
</span></span></code></pre></div></li>
</ol>
</li>
<li>
<p>Find the list of PDU MAC addresses.</p>
<p>The <code>ID</code> field in each element is the normalized MAC address of each PDU:</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# cray hsm inventory ethernetInterfaces list --type CabinetPDUController
</span></span></code></pre></div></li>
<li>
<p>Use the returned <code>ID</code> from the previous step to delete each HPE PDU MAC address from HSM.</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# cray hsm inventory ethernetInterfaces delete <span style="color:#f92672">{</span>ID<span style="color:#f92672">}</span>
</span></span></code></pre></div><p>On the next <code>hms-discovery</code> job run, it should relocate the deleted PDUs and discover them correctly as HPE PDUs.</p>
</li>
<li>
<p>After waiting five minutes, verify that the Ethernet interfaces that were previously deleted are now present:</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# sleep <span style="color:#ae81ff">300</span>
</span></span><span style="display:flex;"><span>ncn-mw# cray hsm inventory ethernetInterfaces list --type CabinetPDUController
</span></span></code></pre></div></li>
<li>
<p>Verify that the Redfish endpoints for the PDUs exist and are <code>DiscoverOK</code>.</p>
<div class="highlight"><pre tabindex="0" style="color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4;"><code class="language-bash" data-lang="bash"><span style="display:flex;"><span>ncn-mw# cray hsm inventory redfishEndpoints list --type CabinetPDUController
</span></span></code></pre></div></li>
</ol>


<footer class="footline">
	
</footer>

        
        </div>
        

      </div>

    <div id="navigation">
        
        

        
            
            
                
                    
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                        
                        
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                        
                        
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                        
                        
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                        
                    
                    

                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
                        
            
            
                
                    
                
                

                    
                    
                    

                    
            
        
                    
            
        
                    
            
        
                    
            
        

        


	 
	 
    </div>

    </section>

    <div style="left: -1000px; overflow: scroll; position: absolute; top: -1000px; border: none; box-sizing: content-box; height: 200px; margin: 0px; padding: 0px; width: 200px;">
      <div style="border: none; box-sizing: content-box; height: 200px; margin: 0px; padding: 0px; width: 200px;"></div>
    </div>
    <script src="/docs-csm/js/clipboard.min.js?1795837234"></script>
    <script src="/docs-csm/js/perfect-scrollbar.min.js?1795837234"></script>
    <script src="/docs-csm/js/perfect-scrollbar.jquery.min.js?1795837234"></script>
    <script src="/docs-csm/js/jquery.sticky.js?1795837234"></script>
    <script src="/docs-csm/js/featherlight.min.js?1795837234"></script>
    <script src="/docs-csm/js/highlight.pack.js?1795837234"></script>
    <script>hljs.initHighlightingOnLoad();</script>
    <script src="/docs-csm/js/modernizr.custom-3.6.0.js?1795837234"></script>
    <script src="/docs-csm/js/learn.js?1795837234"></script>
    <script src="/docs-csm/js/hugo-learn.js?1795837234"></script>
    
        
            <script src="/docs-csm/mermaid/mermaid.js?1795837234"></script>
        
        <script>
            mermaid.initialize({ startOnLoad: true });
        </script>
    
    

  </body>
</html>

